# PLC Collector v0.4 · AASX 스튜디오

설비 정보를 입력해 AASX를 만들고, 업로드한 파일의 수집 프로필을 복원하여 기존 PLC 수집 설정으로 연결합니다. 첫 화면의 **AASX 스튜디오**에서 시작하세요.

- 설비 정보 → 연결 방식 → 수집할 신호 → 검토·활용의 4단계
- 초안 자동 저장/복원, 가상 예제, AASX 내보내기/가져오기
- 누락 정보 점검, 조건부 장비 구성 제안, 설정 적용 미리보기
- 기존 Modbus TCP / LS XGT 수집·연결 테스트·데모 유지

현재는 **로컬 파일럿**입니다. AASX는 JSON 기반 AAS 3.x와 앱 전용 수집 프로필을 지원하며, IDTA 공식 명판 템플릿·AAS XML·실설비 검증은 후속 작업입니다. 업로드가 장치 자동 접속이나 수집 시작을 유발하지 않습니다.

개발 목적·범위는 [제품 문서](docs/PRODUCT.md), 설계 이유는 [결정 기록](docs/DECISIONS.md), 다른 PC에서 이어가는 방법과 실제 상태는 [인계 문서](docs/HANDOFF.md)를 참고하세요. Codex는 저장소의 [AGENTS.md](AGENTS.md)를 읽고 이어갑니다.

검사: `python -m unittest discover -s tests -v` · 선택적 공식 스키마 대조: `pip install -r requirements-dev.txt` 후 `python tools/validate_aas_schema.py`.

## 기존 데이터 수집 기능 안내

PLC·ADAM 같은 장치에서 값을 읽어 CSV로 저장하는 도구입니다.
**읽을 변수, 수집 주기, 이벤트 조건을 웹 화면에서 바꿀 수 있어 코드를 고치지 않아도 됩니다.**
Python 3.8 이상만 있으면 되고 추가 설치는 필요 없습니다. (인터넷 연결도 필요 없습니다)

## 1. 실행

- Windows: `start.bat` 더블클릭
- Mac/Linux: `./start.sh`  (또는 `python3 server.py`)

브라우저가 자동으로 열립니다. 열리지 않으면 `http://127.0.0.1:8765` 로 접속하세요.
종료는 실행 창에서 Ctrl+C 입니다.

처음 실행하면 **데모 설정**(가상 PLC 1대, ADAM-6017, FC-5000)이 들어 있어 실제 장치 없이 바로 체험할 수 있습니다.
대시보드의 **[데모 장치 켜기]** → 오른쪽 위 **[수집 시작]** 순서로 눌러 보세요.

## 2. 화면 구성

| 화면 | 하는 일 |
|---|---|
| 대시보드 | 현재 값(신호 램프·측정값 추세), 수집 작업 진행 상황, 최근 기록 |
| 장치 | PLC/ADAM의 프로토콜·IP·포트 등록, **연결 테스트** (보낸/받은 프레임 확인 가능) |
| 변수 | 읽을 값에 이름·주소·타입·단위 지정, **값 읽어보기**, 엑셀·CSV 가져오기/내보내기 |
| 수집 작업 | 주기 / 이벤트 / 사이클 방식으로 무엇을 언제 저장할지 설정 |
| 결과 파일 | 저장된 CSV 미리보기·다운로드·삭제 |
| 주소 탐색 | 주소 범위를 그대로 읽어 값·32비트 해석 확인 (주소·워드순서 찾기). LS XGT는 D·M·K·L·F·P·R 영역, 비트(MX 등) 지원 |

수집 시작은 화면 오른쪽 위 버튼입니다. 시작할 때 **이번에만 수집 주기 바꾸기**, **수집 시간**을 정할 수 있습니다.

## 3. 사용 순서 (실제 장비)

1. **장치** 에서 프로토콜을 고르고 IP 주소·포트를 입력한 뒤 연결 테스트
   - LS PLC → **LS XGT 전용 프로토콜** (포트 2004, 통신 모듈 위치 보통 0). XG5000의 통신 설정에서 해당 이더넷 모듈의 전용 서비스가 켜져 있어야 합니다.
   - ADAM 등 → **Modbus TCP** (포트 502, 국번 보통 1)
2. **변수** 에서 읽을 값을 등록 (엑셀 표를 그대로 붙여넣어도 됨). 저장 전에 **값 읽어보기** 로 확인
   - XGT 주소: 워드 `%DW100` (또는 `D100`), 비트 `%MX10`. 32비트 값은 워드 2개를 쓰며 기본 워드 순서는 "하위 워드 먼저"입니다.
   - Modbus 주소: `40001` 같은 5자리 표기, 또는 0부터 시작하는 번호 + 영역
3. **수집 작업** 에서 방식을 골라 작업 생성
   - 주기 수집: 정해진 간격마다 저장
   - 이벤트 수집: 신호가 켜지는 순간의 값을 저장
   - 사이클 수집: 시작~종료 신호로 한 사이클을 한 줄로 묶어 저장 (적산 유량 차이 계산 포함)
4. 오른쪽 위 **수집 시작**

값이 이상하면 **주소 탐색** 에서 원시값을 보며 주소 오프셋(±1)과 워드 순서를 맞춥니다.
통신이 안 될 때는 장치 연결 테스트 결과의 **통신 프레임 보기**(보낸/받은 16진수)로 어디까지 오갔는지 확인할 수 있습니다.

주의: 데모 설정의 ADAM 주소/스케일은 **형식 예시**입니다. 실제 ADAM-6017 레지스터 위치와 값 범위는 장비 매뉴얼로 확인해야 합니다.
**LS XGT 전용 프로토콜은 아직 실제 PLC로 검증하지 않았습니다.** 가상 서버(데모 장치)와는 정상 동작하지만, 실제 PLC에서 응답 형식이 다르면 `xgt.py` 맨 위의 형식 상수만 고치면 됩니다. 비트 주소(`%MX10`)가 XG5000의 어떤 표기와 대응하는지도 실기기에서 한 번 확인하세요.

## 4. 데이터 위치

모든 데이터는 `data/` 폴더에 저장됩니다.

| 경로 | 내용 |
|---|---|
| `data/config.json` | 장치·변수·작업 설정 (화면에서 저장할 때마다 갱신) |
| `data/backups/` | 설정을 저장할 때마다 이전 설정 자동 백업 (최근 30개) |
| `data/output/` | 수집 결과 CSV |

설정을 완전히 처음으로 되돌리려면 서버를 끄고 `data/config.json` 을 삭제한 뒤 다시 실행하세요.

## 5. 다른 PC에서 접속하기 (선택)

기본은 **이 PC에서만** 접속됩니다. 다른 PC에서 보려면 비밀번호를 걸어 실행하세요.

```
python server.py --host 0.0.0.0 --password 원하는비밀번호
```

다른 PC 브라우저에서 `http://서버PC의IP:8765` 로 접속하면 비밀번호를 묻습니다.
설비와 연결된 프로그램이므로 비밀번호 없이 외부 접속을 허용하지 마세요.
포트 변경: `--port 9000`, 브라우저 자동 실행 끄기: `--no-browser`

## 6. 명령줄 도구 (개발자용)

화면 없이도 쓸 수 있습니다. 설정 파일 기본값은 `config.example.json` 이고 `-c data/config.json` 으로 화면에서 만든 설정을 쓸 수 있습니다.

```
python collector.py test -c data/config.json
python collector.py run  -c data/config.json --jobs monitor --period-ms 500 --duration 60
python collector.py scan -c data/config.json --device plc1 --area holding --start 0 --count 10
python collector.py sim                 # 가상 장치만 실행
```

## 7. 한계와 다음 단계

- 프로토콜은 **Modbus TCP**, **LS XGT 전용(FEnet, TCP)** 을 지원하며 둘 다 읽기 전용입니다. XGT 시리얼(Cnet)과 I/Q 점 주소(`%IX0.0.0`, XGI)는 아직 지원하지 않습니다. 새 프로토콜은 `engine.py` 의 `DRIVERS` 와 `make_client()` 에 추가하고, 클라이언트가 `read/close/is_bit/limits/trace` 를 제공하면 나머지(수집 작업·화면)는 그대로 동작합니다.
- 이벤트는 폴링으로 감지합니다. 신호가 **신호 확인 간격**보다 짧게 켜졌다 꺼지면 놓칠 수 있습니다.
- 결과 저장은 CSV만 지원합니다. (PostgreSQL/Parquet은 `CsvSink` 와 같은 형태로 추가 가능)
- 사이클 번호(Cycle ID)는 수집을 시작할 때마다 1부터 다시 시작합니다.
- 서버 프로그램이 꺼지면 수집도 멈춥니다. 상시 운전이 필요하면 PC 시작 시 자동 실행(작업 스케줄러 등) 구성이 필요합니다.
- 수집 중에 설정을 바꾸면 **다음 수집부터** 반영됩니다.

## 8. 파일 구성

| 파일 | 역할 |
|---|---|
| `server.py` | 웹 서버 (화면 제공 + API) |
| `web/` | 화면 (index.html, app.css, ui.js, pages1.js, pages2.js, main.js) |
| `engine.py` | 설정 검증, 일괄 읽기, interval/event/cycle 작업, 실행 관리 |
| `tagcodec.py` | 주소 해석(Modbus/XGT), 타입 변환, 스케일링 |
| `modbus_tcp.py` | Modbus TCP 클라이언트 + 가상 서버 |
| `xgt.py` | LS XGT 전용 프로토콜 클라이언트 + 가상 서버 |
| `simulator.py` | 데모 장치 값 생성 |
| `collector.py` | 명령줄 도구 |
| `config.example.json` | 데모 설정 (처음 실행 시 `data/config.json` 으로 복사됨) |
| `start.bat` / `start.sh` | 실행 스크립트 |
